# Owner electrical relationship decisions97–99

Date:23 October2026. Applied in immutable `site-whole-network` / `construction-2026-10-23.10`. These select V1 model relationships. Whole-network acceptance remains pending.

##97 — seven removable main pairs

Exact answer: **“confirmed”**. The seven exact main pairs in the [frozen mechanism/wire inventory](remaining-mechanism-wire-proposal.json) conduct modeled source and earth continuity only while Closed AND Rack in. Open or Rack out interrupts them; unknown axes stay Unconfirmed. Selected baselines and local restrictions remain unchanged. Scoped main-pair claims preserve provisional parent equipment knowledge. The [readable proposal](remaining-mechanism-wire-proposal.md) lists every device and pair; the frozen JSON retains each original document, revision, page and region.

##98 —30 represented wire/branch paths

Exact answer: **“correct”**. Select the exact30 continuous source/earth paths in section2 of that same frozen inventory. Existing endpoints and series devices are preserved. These include TF04's line attachment, SW411 tier16→RM721 IN01, SW426→RM714, retained transformer/LV routes and the listed processing/earth branch leads. Actual cable tags, installed revision precedence, ratings, independent earth terminations and winding/converter earth behavior remain Unconfirmed where separately unresolved. Seven excluded33kV takeoff-marker links remain outside the selection.

##99 —18 modeled ground destinations

Exact answer: **“correct”**. Select the18 existing destinations in the [frozen earth inventory](earth-destination-proposal.json) as modeled ground terminals. Preserve terminal identities, groups and existing action rules. This establishes modeled grounding when an approved contact path reaches a selected destination; actual field bonding, resistance and installation remain Unconfirmed. No new ground terminal, transformer phase-earth winding link or connection between different phase buses is added. Transformer/converter/fuse earth behavior and external coverage remain separate. The [readable proposal](earth-destination-proposal.md) and frozen JSON retain exact source references.

## Result and limits

The package retains684 assets,677 connections,362 selected control profiles,559 rules and the existing baseline. Seven scoped removable main claims complement105 scoped position claims; all139 existing ground destinations have supported or selected model status. Prior `.9` remains immutable and opens view-only against `.10`. Owner97–99 do not resolve unrelated equipment metadata,90 unresolved source-transfer claims, external source/earth coverage, deferred key sequences or whole-model acceptance. These model selections confer no operational permission.
